{
    "Material": "MaCFP Wood",

    "Lab": "INSTITUTE X",
    
    "Calibration": [
        {
            "Model": "ThermaKin",
            "Method": "Hill Climbing Optimization",
            "Scope": "Kinetics",
            "Data": {
                "Type": "TGA",
                "Heating Rate": 10,
                "Source": "UMD"
            }
        },
        {
            "Model": "FACT",
            "Method": "FACT-dsc_fit",
            "Scope": [
                "Heat Capcity", 
                "Heat of Pyrolysis"
            ],
            "Data": {
                "Type": "DSC",
                "Heating Rate": 10,
                "Source": "NIST"
            }
        },       
        {
            "Model": "FDS",
            "Method": "Direct Analysis",
            "Scope": "Combustion",
            "Data": {
                "Type": "MCC",
                "Heating Rate": 60,
                "Source": "NIST"
            }
        },       
        {
            "Method": "Direct Measurement",
            "Scope": "Density"
        },
        {
            "Method": "Literature",
            "Scope": [
                "Absorption", 
                "Emissivity",
                "Conductivity"
            ]
        }
    ],
    
    "Composition": {
        "Number of Components": 3,
        "Initial Mass Fraction": [0.035, 0.955, 0.01]
    },
    
    "Kinetics": {
        "Reactants": [ [1], [2] ],
        "Products": [ [0], [0] ],
        "Pre-exponential": [5.81e5,4.05e11],
        "Activation Energy": [7.13e4,1.68e5],
        "Reaction Order": [1, 1],
        "Solid Yield": [0, 0]
    },
 
    "Thermodynamics": {
        "Heat Capacity": {
            "Equation": "constant, cp=C0+C1*T, piecewise defined",
            "Form": "Table",
            "Temperatures": [308.15, 313.15, 373.15, 413.15],
            "Values": [1800, 1700, 1600, 1400] 
        },
        "Heat of Pyrolysis": {
            "Form": "Reaction Specific", 
            "Value": [1.74e6, 9.14e5]
        },
        "Density": {
            "Equation": "constant, p=C0+C1*T+D0, piecewise defined",
            "Form": "Single Value",
            "Value": 1177 
        }
    },

    "Combustion": {
        "Heat of Combustion": {
            "Form": "Reaction Specific",
            "Value": [3.82e7, 2.32e7]
        }
    },
    
    "Transport": {
        "Conductivity": {
            "Equation": "constant, k=C0+C1*T+C3*T^3, piecewise defined",
            "Form": "Table",
            "Temperatures": [293.05, 298.05, 302.95, 
                            307.85, 312.75, 317.75, 
                            322.65, 327.55, 332.45, 
                            337.35],
            "Values": [0.17331, 0.17384, 0.17402,
                      0.17448, 0.17609, 0.17784,
                      0.17862, 0.17821, 0.17775,
                      0.17770]
        },
        "Absorption": {
            "Equation": "constant, a=C0+C1*T+D0*lambda, piecewise defined",
            "Form": "Single Value",
            "Value": 2620 
        },
        "Emissivity": {
            "Equation": "constant, e=C0+C1*T+D0*lambda, piecewise defined",
            "Form": "Single Value",
            "Value": 0.963
        }
    }

}
