{
    "Material": "MaCFP Wood",

    "Lab": "University of Colorado Boulder",
    
    "Calibration": [
	{
            "Model": "Gpyro",
            "Method": "Constrained Optimization By Linear Approximation (COBYLA)",
            "Scope": "Composition",
            "Data": {
                "Type": "TGA",
                "Heating Rate": 10,
                "Source": "All"
            }
        },
        {
            "Model": "Gpyro",
            "Method": "Shuffled Complex Evolution",
            "Scope": "Kinetics",
            "Data": {
                "Type": "TGA",
                "Heating Rate": [5,10,20,30,40,50]
                "Source": "All"
            }
        },
        {
            "Model": "OpenFOAM+Dakota",
            "Method": "Single Objective Genetic Algorithm (SOGA)",
            "Scope": [
				"Conductivity",
                "Heat Capacity", 
				"Emissivity",
                "Heat of Pyrolysis",
				"Composition"
            ],
            "Data": {
                "Type": "Gasification",
                "Heating Rate": [[40,60],[30,60],[20]]
                "Source": ["FSRI","TIFP+UCT","TUBS"]
            }
        },       
        {
            "Method": "Literature",
            "Scope": [
				"Density"
            ]
        }
    ],
    
    "Composition": {
        "Number of Components": 5,
		"Component Names": [
			"Cellulose",
			"Hemicellulose",
			"Lignin",
			"Intermediate Solid",
			"Char"
		],
        "Initial Mass Fraction": [0.5, 0.3, 0.2, 0.0, 0.0]
    },
    
    "Kinetics": {
        "Reactants": [ [0], [3], [2], [3], [3], [3] ],
        "Products": [ [3], [4], [3], [4], [4], [4] ],
        "Pre-exponential": [1.075e11,4.652e10,1.826e10,3.701e10,4.454e10,3.153e10],
        "Activation Energy": [1.343e5,1.571e5,1.082e5,1.440e5,1.250e5,1.365e5],
        "Reaction Order": [5.991,0.758,2.032,1.622,1.300,4.134],
        "Solid Yield": [0.5715,0.4955,0.8443,0.2305,0.5017,0.2064]
    },
 
    "Thermodynamics": {
        "Heat Capacity": {
	    "Equation": "constant",
            "Form": "Component Specific",
			"Value": {
				"Cellulose": 2500,
				"Hemicellulose": 2500,
				"Lignin": 2500,
				"Intermediate Solid": 2500,
				"Char": 2500,
			}
        },
        "Heat of Pyrolysis": {
            "Form": "Reaction Specific", 
            "Value": [1e5, 1e5, 1e5, 1e5, 1e5, 1e5]
        },
        "Density": {
            "Equation": "constant",
            "Form": "Single Value",
            "Value": 380
        }
    },

    "Transport": {
        "Conductivity": {
            "Equation": "constant",
            "Form": "Component Specific, Anisotropic",
			"Value": {
				"Cellulose": {
					"parallel": 0.2,
					"perpendicular": 0.2
				},
				"Hemicellulose": {
					"parallel": 0.2,
					"perpendicular": 0.2
				},
				"Lignin": {
					"parallel": 0.2,
					"perpendicular": 0.2
				},
				"Intermediate Solid": {
					"parallel": 0.2,
					"perpendicular": 0.2
				},
				"Char": {
					"parallel": 0.2,
					"perpendicular": 0.2
				}
        },
        "Emissivity": {
            "Equation": "constant",
            "Form": "Component Specific",
            "Value": {
				"Cellulose": 0.8,
				"Hemicellulose": 0.8,
				"Lignin": 0.8,
				"Intermediate Solid": 0.8,
				"Char": 0.8
			}
        }
    }
}


